within Buildings.Applications.DataCenters.ChillerCooled.Examples.BaseClasses;
partial model PartialDataCenterAirSide
  "Partial model that impliments cooling system for data centers"
  replaceable package MediumA = Buildings.Media.Air "Medium model";
  replaceable package MediumW = Buildings.Media.Water "Medium model";

  parameter Integer numChiDor=20 "Number of chilled doors";
  parameter Modelica.Units.SI.Volume V=18*15*5 "Volume";

  parameter Modelica.Units.SI.MassFlowRate m_flow_nominal=V*1.2*6/3600
    "Nominal mass flow rate";
  parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal=-300*6*6
    "Nominal heat loss of the room";

  // Chiller parameters
  parameter Integer numChi=2 "Number of chillers";
  parameter Modelica.Units.SI.MassFlowRate m1_flow_chi_nominal=34.7
    "Nominal mass flow rate at condenser water in the chillers";
  parameter Modelica.Units.SI.MassFlowRate m2_flow_chi_nominal=10.3
    "Nominal mass flow rate at evaporator water in the chillers";
  parameter Modelica.Units.SI.PressureDifference dp1_chi_nominal=46.2*1000
    "Nominal pressure";
  parameter Modelica.Units.SI.PressureDifference dp2_chi_nominal=44.8*1000
    "Nominal pressure";
  parameter Modelica.Units.SI.Power QEva_nominal=m2_flow_chi_nominal*4200*(6.67
       - 18.56) "Nominal cooling capaciaty(Negative means cooling)";
 // WSE parameters
  parameter Modelica.Units.SI.MassFlowRate m1_flow_wse_nominal=34.7
    "Nominal mass flow rate at condenser water in the chillers";
  parameter Modelica.Units.SI.MassFlowRate m2_flow_wse_nominal=7.5
    "Nominal mass flow rate at condenser water in the chillers";
  parameter Modelica.Units.SI.PressureDifference dp1_wse_nominal=33.1*1000
    "Nominal pressure";
  parameter Modelica.Units.SI.PressureDifference dp2_wse_nominal=34.5*1000
    "Nominal pressure";

  parameter Buildings.Fluid.Movers.Data.Generic[numChi] perPumCW(
    each pressure=
          Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters(
          V_flow=m1_flow_chi_nominal/1000*{0.2,0.6,1.0,1.2},
          dp=(dp1_chi_nominal+60000+6000)*{1.2,1.1,1.0,0.6}))
    "Performance data for condenser water pumps";
  parameter Modelica.Units.SI.Time tWai=1200 "Waiting time";

  // AHU
  parameter Modelica.Units.SI.ThermalConductance UA_nominal=1*QEva_nominal
      /Buildings.Fluid.HeatExchangers.BaseClasses.lmtd(
      6.67,
      11.56,
      12,
      25)
    "Thermal conductance at nominal flow for sensible heat, used to compute time constant";
  parameter Modelica.Units.SI.MassFlowRate mAir_flow_nominal=60
    "Nominal air mass flowrate";
  parameter Real yValMinAHU(min=0,max=1,unit="1")=0.1
    "Minimum valve openning position";
  // Set point
  parameter Modelica.Units.SI.Temperature TCHWSet=273.15 + 8
    "Chilled water temperature setpoint";
  parameter Modelica.Units.SI.Temperature TSupAirSet=TCHWSet + 10
    "Supply air temperature setpoint";
  parameter Modelica.Units.SI.Temperature TRetAirSet=273.15 + 25
    "Supply air temperature setpoint";
  parameter Modelica.Units.SI.Pressure dpSetPoi=80000
    "Differential pressure setpoint";

  replaceable
    Buildings.Applications.DataCenters.ChillerCooled.Equipment.BaseClasses.PartialChillerWSE
    chiWSE(
    redeclare replaceable package Medium1 = MediumW,
    redeclare replaceable package Medium2 = MediumW,
    numChi=numChi,
    m1_flow_chi_nominal=m1_flow_chi_nominal,
    m2_flow_chi_nominal=m2_flow_chi_nominal,
    m1_flow_wse_nominal=m1_flow_wse_nominal,
    m2_flow_wse_nominal=m2_flow_wse_nominal,
    dp1_chi_nominal=dp1_chi_nominal,
    dp1_wse_nominal=dp1_wse_nominal,
    dp2_chi_nominal=dp2_chi_nominal,
    dp2_wse_nominal=dp2_wse_nominal,
    redeclare each
      Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1055kW_5_96COP_Vanes
      perChi(each QEva_flow_nominal=-515000),
    use_strokeTime=false,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    use_controller=false) "Chillers and waterside economizer"
    annotation (Placement(transformation(extent={{0,20},{20,40}})));
  Buildings.Fluid.Sources.Boundary_pT expVesCW(
    redeclare replaceable package Medium = MediumW,
    nPorts=1)
    "Expansion tank"
    annotation (Placement(transformation(extent={{-9,-9.5},{9,9.5}},
        rotation=180,
        origin={131,140.5})));
  Buildings.Fluid.HeatExchangers.CoolingTowers.YorkCalc cooTow[numChi](
    redeclare each replaceable package Medium = MediumW,
    each TAirInWB_nominal(displayUnit="degC") = 283.15,
    each TApp_nominal=6,
    each energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyStateInitial,
    each dp_nominal=30000,
    each m_flow_nominal=0.785*m1_flow_chi_nominal,
    each PFan_nominal=18000)
    "Cooling tower"
    annotation (Placement(transformation(extent={{10,-10},{-10,10}},
      origin={10,140})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TCHWSup(
    redeclare replaceable package Medium = MediumW,
    m_flow_nominal=1*m2_flow_chi_nominal)
    "Chilled water supply temperature"
    annotation (Placement(transformation(extent={{-16,-10},{-36,10}})));
  Buildings.BoundaryConditions.WeatherData.ReaderTMY3  weaData(filNam=
    Modelica.Utilities.Files.loadResource("modelica://Buildings/Resources/weatherdata/USA_CA_San.Francisco.Intl.AP.724940_TMY3.mos"))
    annotation (Placement(transformation(extent={{-360,-80},{-340,-60}})));
  Buildings.BoundaryConditions.WeatherData.Bus weaBus "Weather data bus"
    annotation (Placement(transformation(extent={{-338,-30},{-318,-10}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TCWSup(
    redeclare replaceable package Medium = MediumW,
    m_flow_nominal=1*m1_flow_chi_nominal)
    "Condenser water supply temperature"
    annotation (Placement(transformation(extent={{-22,130},{-42,150}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TCWRet(
    redeclare replaceable package Medium = MediumW,
    m_flow_nominal=1*m1_flow_chi_nominal)
    "Condenser water return temperature"
    annotation (Placement(transformation(extent={{82,50},{102,70}})));
  Buildings.Fluid.Movers.FlowControlled_m_flow pumCW[numChi](
    redeclare each replaceable package Medium = MediumW,
    each m_flow_nominal=m1_flow_chi_nominal,
    each addPowerToMedium=false,
    per=perPumCW,
    each energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    each use_riseTime=false) "Condenser water pump" annotation (Placement(
        transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={-50,100})));

  Buildings.Applications.DataCenters.ChillerCooled.Equipment.CoolingCoilHumidifyingHeating ahu[numChiDor](
    redeclare replaceable package Medium1 = MediumW,
    redeclare replaceable package Medium2 = MediumA,
    m1_flow_nominal=1*m2_flow_chi_nominal/numChiDor,
    m2_flow_nominal=mAir_flow_nominal/numChiDor,
    dpValve_nominal=6000,
    dp2_nominal=30,
    perFan(each pressure(dp=100*{1.2,1.12,1}, each V_flow=mAir_flow_nominal/
            numChiDor/1.29*{0,0.5,1}), each motorCooledByFluid=false),
    mWatMax_flow=0.01,
    UA_nominal=UA_nominal,
    addPowerToMedium=true,
    yValSwi=yValMinAHU + 0.1,
    yValDeaBan=0.05,
    QHeaMax_flow=30000/numChiDor,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    dp1_nominal=30000)
    "Air handling unit"
    annotation (Placement(transformation(extent={{0,-130},{20,-110}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TCHWRet(
    redeclare replaceable package Medium = MediumW,
    m_flow_nominal=1*m2_flow_chi_nominal)
    "Chilled water return temperature"
    annotation (Placement(transformation(extent={{100,-10},{80,10}})));
  Buildings.Fluid.Sources.Boundary_pT expVesChi(
    redeclare replaceable package Medium = MediumW, nPorts=1)
    "Expansion tank"
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=180,
        origin={124,27})));
  Buildings.Fluid.Sensors.RelativePressure senRelPre(
    redeclare replaceable package Medium =MediumW)
    "Differential pressure"
    annotation (Placement(transformation(extent={{-2,-86},{18,-106}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TAirRet[numChiDor](redeclare
      replaceable package Medium = MediumA, m_flow_nominal=mAir_flow_nominal)
    "Return air temperature" annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=90,
        origin={-50,-150})));
  Buildings.Examples.ChillerPlant.BaseClasses.SimplifiedRoomVaryingLoad
                                                             rac[numChiDor](
    redeclare each replaceable package Medium =  MediumA,
    each rooLen=5,
    each rooWid=5,
    each rooHei=3,
    each m_flow_nominal=mAir_flow_nominal/numChiDor,
    each QRoo_flow=500000/numChiDor,
    nPorts=2*numChiDor)      "Room model" annotation (Placement(transformation(extent={{10,-10},
            {-10,10}}, origin={4,-180})));
  Buildings.Fluid.Actuators.Valves.TwoWayLinear val[numChi](
    redeclare each package Medium = MediumW,
    each m_flow_nominal=m1_flow_chi_nominal,
    each dpValve_nominal=6000,
    each use_strokeTime=false)
    "Shutoff valves"
    annotation (Placement(transformation(extent={{70,130},{50,150}})));

  Modelica.Blocks.Sources.Constant TCHWSupSet(k=TCHWSet)
    "Chilled water supply temperature setpoint"
    annotation (Placement(transformation(extent={{-320,150},{-300,170}})));
  Buildings.Applications.DataCenters.ChillerCooled.Controls.ChillerStage chiStaCon(
    QEva_nominal=QEva_nominal, tWai=0,
    criPoiLoa=0.7*QEva_nominal,
    dQ=0.2*QEva_nominal,
    criPoiTem=TCHWSet + 1.5)
    "Chiller staging control"
    annotation (Placement(transformation(extent={{-170,130},{-150,150}})));
  Modelica.Blocks.Math.RealToBoolean chiOn[numChi]
    "Real value to boolean value"
    annotation (Placement(transformation(extent={{-130,130},{-110,150}})));
  Modelica.Blocks.Math.IntegerToBoolean intToBoo(
    threshold=Integer(Buildings.Applications.DataCenters.Types.CoolingModes.FullMechanical))
    "Inverse on/off signal for the WSE"
    annotation (Placement(transformation(extent={{-170,100},{-150,120}})));
  Modelica.Blocks.Logical.Not wseOn
    "True: WSE is on; False: WSE is off "
    annotation (Placement(transformation(extent={{-130,100},{-110,120}})));
  Buildings.Applications.DataCenters.ChillerCooled.Controls.ConstantSpeedPumpStage CWPumCon(
    tWai=0)
    "Condenser water pump controller"
    annotation (Placement(transformation(extent={{-172,60},{-152,80}})));
  Modelica.Blocks.Sources.IntegerExpression chiNumOn(
    y=integer(sum(chiStaCon.y)))
    "The number of running chillers"
    annotation (Placement(transformation(extent={{-260,54},{-238,76}})));
  Modelica.Blocks.Math.Gain gai[numChi](
    each k=m1_flow_chi_nominal) "Gain effect"
    annotation (Placement(transformation(extent={{-130,60},{-110,80}})));
  Buildings.Applications.DataCenters.ChillerCooled.Controls.CoolingTowerSpeed cooTowSpeCon(
    yMin=0,
    Ti=60,
    k=0.1)
    "Cooling tower speed control"
    annotation (Placement(transformation(extent={{-170,170},{-150,186}})));
  Modelica.Blocks.Sources.RealExpression TCWSupSet(
    y=min(29.44 + 273.15, max(273.15 + 15.56, cooTow[1].TAir + 3)))
    "Condenser water supply temperature setpoint"
    annotation (Placement(transformation(extent={{-260,176},{-240,196}})));

  Modelica.Blocks.Sources.RealExpression
                                   TAirSupSet[numChiDor](y=0 + 273.15)
    "Supply air temperature setpoint (To turn off the heater in AHU)"
    annotation (Placement(transformation(extent={{-180,-84},{-160,-64}})));
  Buildings.Applications.BaseClasses.Controls.VariableSpeedPumpStage varSpeCon(
    tWai=tWai,
    m_flow_nominal=m2_flow_chi_nominal,
    deaBanSpe=0.45)
    "Speed controller"
    annotation (Placement(transformation(extent={{-168,-14},{-148,6}})));
  Modelica.Blocks.Sources.RealExpression mPum_flow(
    y=chiWSE.port_b2.m_flow)
    "Mass flowrate of variable speed pumps"
    annotation (Placement(transformation(extent={{-220,-6},{-200,14}})));
  Buildings.Controls.Continuous.LimPID pumSpe(
    Ti=40,
    yMin=0.2,
    k=0.1)
    "Pump speed controller"
    annotation (Placement(transformation(extent={{-246,-30},{-226,-10}})));
  Modelica.Blocks.Sources.Constant dpSetSca(k=1)
    "Scaled differential pressure setpoint"
    annotation (Placement(transformation(extent={{-280,-30},{-260,-10}})));
  Modelica.Blocks.Math.Product pumSpeSig[numChi]
    "Pump speed signal"
    annotation (Placement(transformation(extent={{-120,-20},{-100,0}})));
  Buildings.Controls.Continuous.LimPID ahuValSig[numChiDor](
    Ti=40,
    reverseActing=false,
    k=0.01) "Valve position signal for the AHU"
    annotation (Placement(transformation(extent={{-82,-90},{-62,-70}})));
  Modelica.Blocks.Math.Product cooTowSpe[numChi]
    "Cooling tower speed"
    annotation (Placement(transformation(extent={{-60,166},{-44,182}})));

  Buildings.Controls.Continuous.LimPID ahuFanSpeCon[numChiDor](
    k=0.1,
    reverseActing=false,
    yMin=0.2,
    Ti=3600)
            "Fan speed controller "
    annotation (Placement(transformation(extent={{-120,-170},{-100,-150}})));
  Modelica.Blocks.Sources.RealExpression
                                   TRacDifSet[numChiDor]
    "Rack air temperature difference setpoint"
    annotation (Placement(transformation(extent={{-180,-170},{-160,-150}})));
  Modelica.Blocks.Sources.RealExpression XAirRetSet[numChiDor](y=0)
    "Return air humidity setpoint (To turn off the AHU humidifier)"
    annotation (Placement(transformation(extent={{-180,-100},{-160,-80}})));
  Modelica.Blocks.Math.Gain gai1(k=1/dpSetPoi) "Gain effect"
    annotation (Placement(transformation(extent={{-200,-70},{-220,-50}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swi[numChi]
    "Switch to assign pump signal if plant is on"
    annotation (Placement(transformation(extent={{-120,230},{-100,250}})));
  Buildings.Controls.OBC.CDL.Logical.Or plaOn "Output true if plant is on"
    annotation (Placement(transformation(extent={{-160,230},{-140,250}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant zer[numChi](each final
            k=0) "Outputs zero"
    annotation (Placement(transformation(extent={{-220,230},{-200,250}})));
  Modelica.Blocks.MathBoolean.Or chiOnSta(nu=numChi)
    "Output true if at least one chiller is on"
    annotation (Placement(transformation(extent={{-102,122},{-90,134}})));
  Fluid.MixingVolumes.MixingVolume datCenRoo(
    redeclare package Medium = MediumA,
    T_start=298.15,
    V=V,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_nominal=m_flow_nominal,
    mSenFac=2,
    nPorts=2*numChiDor+3)
    annotation (Placement(transformation(extent={{-210,-208},{-190,-188}})));
  Modelica.Thermal.HeatTransfer.Components.ThermalConductor theCon(G=-
        Q_flow_nominal/2)
                         "Thermal conductance to the outside"
    annotation (Placement(transformation(extent={{-250,-138},{-230,-118}})));
  HeatTransfer.Sources.PrescribedTemperature           TBou
    "Fixed temperature boundary condition"
    annotation (Placement(transformation(extent={{-290,-138},{-270,-118}})));
  Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor TVol
    "Sensor for volume temperature"
    annotation (Placement(transformation(extent={{-230,-208},{-250,-188}})));
  Fluid.Movers.FlowControlled_m_flow           mov(
    dp_nominal=1200,
    nominalValuesDefineDefaultPressureCurve=true,
    redeclare package Medium = MediumA,
    m_flow_nominal=m_flow_nominal,
    addPowerToMedium=false,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState) "Fan or pump"
    annotation (Placement(transformation(extent={{-326,-248},{-306,-228}})));
  Buildings.Controls.Continuous.LimPID
                             conPI(
    k=0.5,
    yMax=1,
    yMin=0,
    Ti=120,
    reverseActing=false)
            "Controller"
    annotation (Placement(transformation(extent={{-310,-178},{-290,-158}})));
  Modelica.Blocks.Sources.Constant mFan_flow(k=m_flow_nominal)
    "Mass flow rate of the fan"
    annotation (Placement(transformation(extent={{-340,-218},{-320,-198}})));
  Fluid.Sources.Boundary_pT           bou(redeclare package Medium = MediumA,
      nPorts=1)
    "Fixed pressure boundary condition, required to set a reference pressure"
    annotation (Placement(transformation(extent={{-140,-240},{-160,-220}})));
  Fluid.Sensors.TemperatureTwoPort
                             THeaOut(
    redeclare package Medium = MediumA,
    m_flow_nominal=m_flow_nominal,
    T_start=289.15) "Outlet temperature of the heater"
    annotation (Placement(transformation(extent={{-230,-248},{-210,-228}})));
  Fluid.FixedResistances.PressureDrop
                                res(
    redeclare package Medium = MediumA,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=100,
    linearized=true) "Flow resistance to decouple pressure state from boundary"
    annotation (Placement(transformation(extent={{-190,-240},{-170,-220}})));
  Fluid.HeatExchangers.HeaterCooler_u
           hea(
    redeclare package Medium = MediumA,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=1000,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    Q_flow_nominal=20*Q_flow_nominal)
                              "Heater"
    annotation (Placement(transformation(extent={{-260,-248},{-240,-228}})));
  Modelica.Blocks.Sources.RealExpression TRoo(y(
      final unit="K",
      displayUnit="degC") = 273.15 + 23.89)
                                         "Indoor air temperature"
    annotation (Placement(transformation(extent={{-346,-178},{-326,-158}})));
  Fluid.Sensors.TemperatureTwoPort THeaIn(
    redeclare package Medium = MediumA,
    m_flow_nominal=m_flow_nominal,
    T_start=289.15) "Inlet temperature of the heater"
    annotation (Placement(transformation(extent={{-298,-248},{-278,-228}})));
  Utilities.IO.SignalExchange.Overwrite TCHWSupOve
    annotation (Placement(transformation(extent={{-280,150},{-260,170}})));
  Modelica.Blocks.Math.Add add[numChiDor]
    annotation (Placement(transformation(extent={{-140,-200},{-120,-180}})));
  Modelica.Blocks.Routing.Replicator replicator(nout=numChiDor)
    annotation (Placement(transformation(extent={{-256,-176},{-236,-156}})));
  Modelica.Blocks.Sources.RealExpression TRacOut[numChiDor]
    "Rack air outlet temperature setpoint"
    annotation (Placement(transformation(extent={{-128,-90},{-108,-70}})));
equation
  connect(chiWSE.port_b2, TCHWSup.port_a)
    annotation (Line(
      points={{0,24},{-8,24},{-8,0},{-16,0}},
      color={0,127,255},
      thickness=0.5));
  connect(chiWSE.port_b1, TCWRet.port_a)
    annotation (Line(
      points={{20,36},{40,36},{40,60},{82,60}},
      color={0,127,255},
      thickness=0.5));
  for i in 1:numChi loop
    connect(TCWSup.port_a, cooTow[i].port_b)
      annotation (Line(
        points={{-22,140},{0,140}},
        color={0,127,255},
        thickness=0.5));
    connect(pumCW[i].port_a, TCWSup.port_b)
      annotation (Line(
        points={{-50,110},{-50,140},{-42,140}},
        color={0,127,255},
        thickness=0.5));
    connect(TCWRet.port_b, val[i].port_a) annotation (Line(points={{102,60},{110,
            60},{110,140},{70,140}},
            color={0,127,255},
            thickness=0.5));
  connect(weaBus.TWetBul, cooTow[i].TAir) annotation (Line(
      points={{-327.95,-19.95},{-340,-19.95},{-340,200},{32,200},{32,144},{22,144}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  end for;
  connect(cooTow.port_a, val.port_b)
    annotation (Line(points={{20,140},{50,140}},
      color={0,127,255},
      thickness=0.5));

  connect(TCWRet.port_b, expVesCW.ports[1])
    annotation (Line(points={{102,60},{110,60},{110,140.5},{122,140.5}},
    color={0,127,255},
    thickness=0.5));

  connect(chiWSE.port_b2, TCHWSup.port_a)
    annotation (Line(
      points={{0,24},{-8,24},{-8,0},{-16,0}},
      color={0,127,255},
      thickness=0.5));
  connect(chiWSE.port_b1, TCWRet.port_a)
    annotation (Line(
      points={{20,36},{40,36},{40,60},{82,60}},
      color={0,127,255},
      thickness=0.5));
   for i in 1:numChi loop
    connect(TCWSup.port_a, cooTow[i].port_b)
      annotation (Line(
        points={{-22,140},{0,140}},
        color={0,127,255},
        thickness=0.5));
    connect(pumCW[i].port_b, chiWSE.port_a1)
      annotation (Line(
        points={{-50,90},{-50,64},{-12,64},{-12,36},{0,36}},
        color={0,127,255},
        thickness=0.5));
    connect(chiOn[i].y, chiWSE.on[i])
      annotation (Line(
        points={{-109,140},{-80,140},{-80,37.6},{-1.6,37.6}},
        color={255,0,255}));
   connect(cooTowSpeCon.y, cooTowSpe[i].u1)
     annotation (Line(
       points={{-149,178.889},{-84,178.889},{-84,178.8},{-61.6,178.8}},
       color={0,0,127}));
   end for;
  connect(chiStaCon.y, chiOn.u)
    annotation (Line(
      points={{-149,140},{-132,140}},
      color={0,0,127}));
  connect(intToBoo.y, wseOn.u)
    annotation (Line(
      points={{-149,110},{-132,110}},
      color={255,0,255}));
  connect(wseOn.y, chiWSE.on[numChi + 1])
    annotation (Line(
      points={{-109,110},{-80,110},{-80,37.6},{-1.6,37.6}},
      color={255,0,255}));
  connect(CWPumCon.y, gai.u)
    annotation (Line(
      points={{-151,70},{-132,70}},
      color={0,0,127}));
  connect(TCWSupSet.y, cooTowSpeCon.TCWSupSet)
    annotation (Line(
      points={{-239,186},{-172,186}},
      color={0,0,127}));
  connect(TCWSup.T, cooTowSpeCon.TCWSup)
    annotation (Line(
      points={{-32,151},{-32,160},{-182,160},{-182,175.333},{-172,175.333}},
      color={0,0,127}));
  connect(TCHWSup.T, cooTowSpeCon.TCHWSup)
    annotation (Line(
      points={{-26,11},{-26,18},{-180,18},{-180,171.778},{-172,171.778}},
      color={0,0,127}));
  connect(mPum_flow.y, varSpeCon.masFloPum)
    annotation (Line(
      points={{-199,4},{-194,4},{-194,0},{-170,0}},
      color={0,0,127}));
  connect(pumSpe.y, varSpeCon.speSig)
    annotation (Line(
      points={{-225,-20},{-196,-20},{-196,-4},{-170,-4}},
      color={0,0,127}));
  connect(dpSetSca.y, pumSpe.u_s)
    annotation (Line(points={{-259,-20},{-248,-20}}, color={0,0,127}));
  connect(pumSpe.y, pumSpeSig[1].u2)
    annotation (Line(
      points={{-225,-20},{-196,-20},{-196,-36},{-136,-36},{-136,-16},{-122,-16}},
      color={0,0,127}));
  connect(pumSpe.y, pumSpeSig[2].u2)
    annotation (Line(
      points={{-225,-20},{-196,-20},{-196,-36},{-136,-36},{-136,-16},{-122,-16}},
      color={0,0,127}));
  connect(varSpeCon.y, pumSpeSig.u1)
    annotation (Line(
      points={{-147,-4},{-122,-4}},
      color={0,0,127}));
  connect(ahuValSig.y, ahu.uVal)
    annotation (Line(
      points={{-61,-80},{-52,-80},{-52,-116},{-1,-116}},
      color={0,0,127}));
  connect(TAirSupSet.y, ahu.TSet)
    annotation (Line(
      points={{-159,-74},{-100,-74},{-100,-121},{-1,-121}},
      color={0,0,127}));
  connect(CWPumCon.y, val.y)
    annotation (Line(
      points={{-151,70},{-142,70},{-142,94},{-72,94},{-72,194},{60,194},{60,152}},
      color={0,0,127}));
  connect(CWPumCon.y, cooTowSpe.u2)
    annotation (Line(
      points={{-151,70},{-142,70},{-142,94},{-72,94},{-72,169.2},{-61.6,169.2}},
      color={0,0,127}));
  connect(cooTowSpe.y, cooTow.y)
    annotation (Line(
      points={{-43.2,174},{40,174},{40,148},{22,148}},
      color={0,0,127}));
  connect(chiNumOn.y, CWPumCon.numOnChi)
    annotation (Line(
      points={{-236.9,65},{-206,65},{-206,64},{-174,64}},
      color={255,127,0}));

  connect(TRacDifSet.y, ahuFanSpeCon.u_s)
    annotation (Line(
      points={{-159,-160},{-122,-160}},
      color={0,0,127}));
  connect(ahuFanSpeCon.y, ahu.uFan)
    annotation (Line(
      points={{-99,-160},{-80,-160},{-80,-124},{-1,-124}},
      color={0,0,127}));
  connect(gai1.y, pumSpe.u_m) annotation (Line(points={{-221,-60},{-236,-60},{
          -236,-32}}, color={0,0,127}));
  connect(gai1.u, senRelPre.p_rel)
    annotation (Line(points={{-198,-60},{8,-60},{8,-87}}, color={0,0,127}));
  connect(weaData.weaBus, weaBus) annotation (Line(
      points={{-340,-70},{-328,-70},{-328,-20}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));

  connect(chiOnSta.u, chiOn.y) annotation (Line(points={{-102,128},{-106,128},{-106,
          140},{-109,140}}, color={255,0,255}));
  connect(chiOnSta.y, plaOn.u1) annotation (Line(points={{-89.1,128},{-84,128},
          {-84,222},{-174,222},{-174,240},{-162,240}},color={255,0,255}));
  connect(wseOn.y, plaOn.u2) annotation (Line(points={{-109,110},{-109,112},{
          -82,112},{-82,224},{-168,224},{-168,232},{-162,232}},
                                                  color={255,0,255}));
  connect(zer.y, swi.u3) annotation (Line(points={{-198,240},{-184,240},{-184,
          226},{-130,226},{-130,232},{-122,232}},
                                             color={0,0,127}));
  for i in 1:numChi loop
    connect(plaOn.y, swi[i].u2)
    annotation (Line(points={{-138,240},{-122,240}}, color={255,0,255}));
  end for;
  connect(swi.y, pumCW.m_flow_in) annotation (Line(points={{-98,240},{-92,240},
          {-92,158},{-68,158},{-68,100},{-62,100}},
                               color={0,0,127}));
  connect(gai.y, swi.u1) annotation (Line(points={{-109,70},{-86,70},{-86,226},
          {-126,226},{-126,248},{-122,248}},color={0,0,127}));
  connect(plaOn.y, varSpeCon.on) annotation (Line(points={{-138,240},{-136,240},
          {-136,210},{-190,210},{-190,4},{-170,4}}, color={255,0,255}));
  connect(plaOn.y, CWPumCon.on) annotation (Line(points={{-138,240},{-136,240},
          {-136,210},{-190,210},{-190,70},{-174,70}}, color={255,0,255}));
  connect(theCon.port_a,TBou. port) annotation (Line(
      points={{-250,-128},{-270,-128}},
      color={191,0,0}));
  connect(datCenRoo.heatPort, theCon.port_b) annotation (Line(points={{-210,
          -198},{-220,-198},{-220,-128},{-230,-128}}, color={191,0,0}));
  connect(datCenRoo.heatPort, TVol.port)
    annotation (Line(points={{-210,-198},{-230,-198}}, color={191,0,0}));
  connect(TVol.T,conPI. u_m) annotation (Line(
      points={{-251,-198},{-300,-198},{-300,-180}},
      color={0,0,127}));
  connect(mFan_flow.y,mov. m_flow_in) annotation (Line(
      points={{-319,-208},{-316,-208},{-316,-226}},
      color={0,0,127}));
  connect(THeaOut.port_b, datCenRoo.ports[1]) annotation (Line(points={{-210,
          -238},{-202,-238},{-202,-208},{-200,-208}},   color={0,127,255}));
  connect(datCenRoo.ports[2], mov.port_a) annotation (Line(points={{-200,-208},
          {-200,-268},{-330,-268},{-330,-238},{-326,-238}},   color={0,127,255}));
  connect(res.port_b,bou. ports[1])
    annotation (Line(points={{-170,-230},{-166,-230},{-166,-230},{-160,-230}},
                                                          color={0,127,255}));
  connect(res.port_a, datCenRoo.ports[3]) annotation (Line(points={{-190,-230},
          {-200,-230},{-200,-208}},     color={0,127,255}));
  connect(hea.port_b,THeaOut. port_a) annotation (Line(
      points={{-240,-238},{-230,-238}},
      color={0,127,255}));

  connect(TAirRet.port_a, ahu.port_b2) annotation (Line(
      points={{-50,-140},{-50,-126},{0,-126}},
      color={0,127,255},
      thickness=0.5));

  connect(ahu[1].port_a1, senRelPre.port_a) annotation (Line(
      points={{0,-114},{-20,-114},{-20,-96},{-2,-96}},
      color={0,127,255},
      thickness=0.5));
  connect(senRelPre.port_b, ahu[1].port_b1) annotation (Line(
      points={{18,-96},{38,-96},{38,-114},{20,-114}},
      color={0,127,255},
      thickness=0.5));

  connect(TRoo.y, conPI.u_s)
    annotation (Line(points={{-325,-168},{-312,-168}}, color={0,0,127}));
  for i in 1:numChiDor loop
   // rack exhaust (or rack-side port) into the room volume
   connect(rac[i].airPorts[2], datCenRoo.ports[3+i])
   annotation (Line(
      points={{3.55,-188.7},{2,-188.7},{2,-264},{-200,-264},{-200,-208}},
      color={0,127,255},
      thickness=0.5));
   // room volume to each return temp sensor
   connect(datCenRoo.ports[3+numChiDor+i], TAirRet[i].port_b)
   annotation (Line(
      points={{-200,-208},{-200,-248},{-50,-248},{-50,-160}},
      color={0,127,255},
      thickness=0.5));
   // rack supply from AHU
   connect(rac[i].airPorts[1], ahu[i].port_a2) annotation (Line(
      points={{3.55,-188.7},{3.55,-218},{60,-218},{60,-126},{20,-126}},
      color={0,127,255},
      thickness=0.5));
   connect(ahu[i].port_b1, TCHWRet.port_a) annotation (Line(
      points={{20,-114},{108,-114},{108,0},{100,0}},
      color={0,127,255},
      thickness=0.5));
   connect(ahu[i].port_a1, TCHWSup.port_b) annotation (Line(
      points={{0,-114},{-50,-114},{-50,0},{-36,0}},
      color={0,127,255},
      thickness=0.5));
  end for;

  connect(conPI.y, hea.u) annotation (Line(points={{-289,-168},{-282,-168},{
          -282,-232},{-262,-232}},
                              color={0,0,127}));
  connect(TCHWRet.port_b, expVesChi.ports[1])
    annotation (Line(points={{80,0},{80,27},{114,27}}, color={0,127,255}));
  connect(THeaIn.port_b, hea.port_a)
    annotation (Line(points={{-278,-238},{-260,-238}}, color={0,127,255}));
  connect(THeaIn.port_a, mov.port_b)
    annotation (Line(points={{-298,-238},{-306,-238}}, color={0,127,255}));
  connect(TBou.T, weaBus.TDryBul) annotation (Line(points={{-292,-128},{-314,
          -128},{-314,-19.95},{-327.95,-19.95}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(TCHWSupSet.y, TCHWSupOve.u)
    annotation (Line(points={{-299,160},{-282,160}}, color={0,0,127}));
  connect(TCHWSupOve.y, cooTowSpeCon.TCHWSupSet) annotation (Line(points={{-259,
          160},{-216,160},{-216,178.889},{-172,178.889}}, color={0,0,127}));
  connect(TCHWSupOve.y, chiWSE.TSet) annotation (Line(points={{-259,160},{-228,160},
          {-228,40},{-1.6,40},{-1.6,40.8}}, color={0,0,127}));
  connect(XAirRetSet.y, ahu.XSet_w) annotation (Line(points={{-159,-90},{-140,-90},
          {-140,-119},{-1,-119}}, color={0,0,127}));

  connect(add.y, ahuFanSpeCon.u_m) annotation (Line(points={{-119,-190},{-110,-190},
          {-110,-172}}, color={0,0,127}));
  connect(rac.TRooAir, add.u2) annotation (Line(points={{-7,-180},{-80,-180},{-80,
          -210},{-160,-210},{-160,-196},{-142,-196}}, color={0,0,127}));
  connect(TVol.T, replicator.u) annotation (Line(points={{-251,-198},{-266,-198},
          {-266,-166},{-258,-166}}, color={0,0,127}));
  connect(replicator.y, add.u1) annotation (Line(points={{-235,-166},{-190,-166},
          {-190,-184},{-142,-184}}, color={0,0,127}));
  connect(TRacOut.y, ahuValSig.u_s)
    annotation (Line(points={{-107,-80},{-84,-80}}, color={0,0,127}));
  connect(ahuValSig.u_m, TAirRet.T) annotation (Line(points={{-72,-92},{-72,-150},
          {-61,-150}}, color={0,0,127}));
  annotation (Diagram(coordinateSystem(preserveAspectRatio=false,
    extent={{-360,-280},{160,260}})),
    Documentation(info="<html>
<p>
This is a partial model that describes the chilled water cooling system in a data center. The sizing data
are collected from the reference.
</p>
<h4>Reference </h4>
<ul>
<li>
Taylor, S. T. (2014). How to design &amp; control waterside economizers. ASHRAE Journal, 56(6), 30-36.
</li>
</ul>
</html>", revisions="<html>
<ul>
<li>
September 3, 2024, by Jianjun Hu:<br/>
Added plant on signal to control the pump speed.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/3989\">issue 3989</a>.
</li>
<li>
January 2, 2022, by Kathryn Hinkelman:<br/>
Passed the <code>plaOn</code> signal to the chilled water pump control
to turn them off when the plant is off.
</li>
<li>
November 16, 2022, by Michael Wetter:<br/>
Corrected control to avoid cooling tower pumps to operate when plant is off, because
shut-off valves are off when plant is off.
</li>
<li>
November 1, 2021, by Michael Wetter:<br/>
Corrected weather data bus connection which was structurally incorrect
and did not parse in OpenModelica.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2706\">issue 2706</a>.
</li>
<li>
October 6, 2020, by Michael Wetter:<br/>
Set <code>val.use_inputFilter=false</code> because pump worked against closed valve at <i>t=60</i> seconds,
leading to negative pressure at pump inlet (because pump forces the mass flow rate).
</li>
<li>
January 12, 2019, by Michael Wetter:<br/>
Removed wrong <code>each</code>.
</li>
<li>
December 1, 2017, by Yangyang Fu:<br/>
Used scaled differential pressure to control the speed of pumps. This can avoid retuning gains
in PID when changing the differential pressure setpoint.
</li>
<li>
September 2, 2017, by Michael Wetter:<br/>
Changed expansion vessel to use the more efficient implementation.
</li>
<li>
July 30, 2017, by Yangyang Fu:<br/>
First implementation.
</li>
</ul>
</html>"),
    Icon(coordinateSystem(extent={{-360,-280},{160,260}})));
end PartialDataCenterAirSide;
