within Buildings.Templates.Plants.HeatPumps.Components.Controls;
model AirToWater
  "Controller for AWHP plant"
  extends
    Buildings.Templates.Plants.HeatPumps.Components.Interfaces.PartialController(
    final typ=Buildings.Templates.Plants.HeatPumps.Types.Controller.AirToWater);
//   final parameter Real staEqu[:, nHp](
//     each final max=1,
//     each final min=0,
//     each final unit="1")=dat.staEqu
//     "Staging matrix – Equipment required for each stage"
//     annotation (Dialog(group="Equipment staging and rotation"));

  final parameter Real staEquCooHea[:, ctl.nHp](
    each final max=1,
    each final min=0,
    each final unit="1")=dat.staEquCooHea
    "Staging matrix – Equipment required for each stage"
    annotation (Dialog(group="Equipment staging and rotation"));

  final parameter Real staEquOneMod[:, ctl.nHp](
    each final max=1,
    each final min=0,
    each final unit="1")=dat.staEquOneMod
    "Staging matrix – Equipment required for each stage"
    annotation (Dialog(group="Equipment staging and rotation"));

  final parameter Integer nSta(
    final min=1)=size(staEquOneMod, 1)
    "Number of stages"
    annotation (Evaluate=true);
  final parameter Integer idxEquAlt[ctl.nEquAlt]=Modelica.Math.BooleanVectors.index(
    {Modelica.Math.BooleanVectors.anyTrue({
      nHp==1 or (staEquCooHea[i,j] > 0 and staEquCooHea[i,j] < 1) or (staEquOneMod[i,j] > 0 and staEquOneMod[i,j] < 1) for i in 1:nSta})
      for j in 1:ctl.nHp})
    "Indices of lead/lag alternate equipment"
    annotation (Evaluate=true,
    Dialog(group="Equipment staging and rotation"));
  Buildings.Templates.Plants.Controls.HeatPumps.AirToWater_hybridPlant
                                                           ctl(
    final is_priOnl=cfg.typDis==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only,
    final have_hrc_select=false,
    is_heaRec={false,false,true},
    final TChiWatSupSet_max=dat.TChiWatSupSet_max,
    final TChiWatSup_nominal=dat.TChiWatSup_nominal,
    final THeaWatSupSet_min=dat.THeaWatSupSet_min,
    final THeaWatSup_nominal=dat.THeaWatSup_nominal,
    final TOutChiWatLck=dat.TOutChiWatLck,
    final TOutHeaWatLck=dat.TOutHeaWatLck,
    final VChiWatHp_flow_min=fill(dat.VChiWatHp_flow_min, ctl.nHp),
    final VChiWatHp_flow_nominal=fill(dat.VChiWatHp_flow_nominal, ctl.nHp),
    final VChiWatPri_flow_nominal=dat.VChiWatPri_flow_nominal,
    final VChiWatSec_flow_nominal=dat.VChiWatSec_flow_nominal,
    final VHeaWatHp_flow_min=fill(dat.VHeaWatHp_flow_min, ctl.nHp),
    final VHeaWatHp_flow_nominal=fill(dat.VHeaWatHp_flow_nominal, ctl.nHp),
    final VHeaWatPri_flow_nominal=dat.VHeaWatPri_flow_nominal,
    final VHeaWatSec_flow_nominal=dat.VHeaWatSec_flow_nominal,
    final capCooHp_nominal=fill(dat.capCooHp_nominal, ctl.nHp),
    final capHeaHp_nominal=fill(dat.capHeaHp_nominal, ctl.nHp),
    final cp_default=if cfg.have_heaWat then cfg.cpHeaWat_default else cfg.cpChiWat_default,
    final dpChiWatRemSet_max=dat.dpChiWatRemSet_max,
    final dpChiWatRemSet_min=dat.dpChiWatRemSet_min,
    final dpHeaWatRemSet_max=dat.dpHeaWatRemSet_max,
    final dpHeaWatRemSet_min=dat.dpHeaWatRemSet_min,
    final staEquCooHea=staEquCooHea,
    final staEquOneMod=staEquOneMod,
    final capCooHrc_min=dat.capCooHrc_min,
    final capHeaHrc_min=dat.capHeaHrc_min,
    final COPHeaHrc_nominal=dat.COPHeaHrc_nominal,
    final TChiWatSupHrc_min=dat.TChiWatSupHrc_min,
    final THeaWatSupHrc_max=dat.THeaWatSupHrc_max,
    final have_chiWat=cfg.have_chiWat,
    final have_heaWat=cfg.have_heaWat,
    final have_inpSch=have_inpSch,
    final have_pumChiWatPriDed_select=cfg.have_pumChiWatPriDed,
    final have_pumPriHdr=cfg.typArrPumPri==Buildings.Templates.Components.Types.PumpArrangement.Headered,
    final have_pumHeaWatPriVar_select=cfg.have_pumHeaWatPriVar,
    final have_pumChiWatPriVar_select=cfg.have_pumChiWatPriVar,
    final have_senDpChiWatRemWir=cfg.have_senDpChiWatRemWir,
    final have_senDpHeaWatRemWir=cfg.have_senDpHeaWatRemWir,
    final have_senTChiWatPriRet_select=have_senTChiWatPriRet_select,
    final have_senTChiWatSecRet_select=have_senTChiWatSecRet_select,
    final have_senTHeaWatPriRet_select=have_senTHeaWatPriRet_select,
    final have_senTHeaWatSecRet_select=have_senTHeaWatSecRet_select,
    final have_senVChiWatPri_select=have_senVChiWatPri_select,
    final have_senVHeaWatPri_select=have_senVHeaWatPri_select,
    final have_valHpInlIso=cfg.have_valHpInlIso,
    final have_valHpOutIso=cfg.have_valHpOutIso,
    final idxEquAlt=idxEquAlt,
    final nHp=cfg.nHp+1,
    final nPumChiWatPri=ctl.nHp,
    final nPumChiWatSec=cfg.nPumChiWatSec,
    final nPumHeaWatPri=ctl.nHp,
    final nPumHeaWatSec=cfg.nPumHeaWatSec,
    final nSenDpChiWatRem=nSenDpChiWatRem,
    final nSenDpHeaWatRem=nSenDpHeaWatRem,
    final plrSta=dat.plrSta,
    final rho_default=if cfg.have_heaWat then cfg.rhoHeaWat_default else cfg.rhoChiWat_default,
    final schCoo=dat.schCoo,
    final schHea=dat.schHea,
    final yPumChiWatPri_min=dat.yPumChiWatPri_min,
    yPumChiWatPriSet=dat.yPumChiWatPriSet,
    final yPumChiWatSec_min=dat.yPumChiWatSec_min,
    final yPumHeaWatPri_min=dat.yPumHeaWatPri_min,
    yPumHeaWatPriSet=dat.yPumHeaWatPriSet,
    final yPumHeaWatSec_min=dat.yPumHeaWatSec_min)
    "Plant controller"
    annotation (Placement(transformation(extent={{-20,-32},{20,40}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum reqPlaHeaWatAirHan(
    final nin=nAirHan) if cfg.have_heaWat "Sum of HW plant requests from AHU"
    annotation (Placement(transformation(extent={{210,190},{190,210}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum reqPlaHeaWatEquZon(
    final nin=nEquZon) if cfg.have_heaWat
    "Sum of HW plant requests from zone equipment"
    annotation (Placement(transformation(extent={{210,-90},{190,-70}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum reqResHeaWatAirHan(nin=1)
    if cfg.have_heaWat "Sum of HW reset requests from AHU"
    annotation (Placement(transformation(extent={{210,110},{190,130}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum reqResHeaWatEquZon(
    final nin=nEquZon) if cfg.have_heaWat
    "Sum of HW reset requests from zone equipment"
    annotation (Placement(transformation(extent={{210,-170},{190,-150}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum reqResChiWatAirHan(final nin=
        nAirHan) if cfg.have_chiWat "Sum of CHW reset requests from AHU"
    annotation (Placement(transformation(extent={{210,70},{190,90}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum reqPlaChiWatEquZon(final nin=
        nEquZon) if cfg.have_chiWat
    "Sum of CHW plant requests from zone equipment"
    annotation (Placement(transformation(extent={{210,-130},{190,-110}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum reqResChiWatEquZon(final nin=
        nEquZon) if cfg.have_chiWat
    "Sum of CHW reset requests from zone equipment"
    annotation (Placement(transformation(extent={{210,-210},{190,-190}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum reqPlaChiWatAirHan(final nin=
        nAirHan) if cfg.have_chiWat "Sum of CHW plant requests from AHU"
    annotation (Placement(transformation(extent={{210,150},{190,170}})));
  Buildings.Templates.Plants.Controls.Utilities.PlaceholderInteger phReqPlaHeaWatAirHan(
    final have_inp=cfg.have_heaWat,
    final u_internal=0)
    "Placeholder value if signal is not available"
    annotation (Placement(transformation(extent={{170,190},{150,210}})));
  Buildings.Templates.Plants.Controls.Utilities.PlaceholderInteger phReqPlaChiWatAirHan(final
      have_inp=cfg.have_chiWat, final u_internal=0)
    "Placeholder value if signal is not available"
    annotation (Placement(transformation(extent={{170,150},{150,170}})));
  Buildings.Templates.Plants.Controls.Utilities.PlaceholderInteger phReqResHeaWatAirHan(final
      have_inp=cfg.have_heaWat, final u_internal=0)
    "Placeholder value if signal is not available"
    annotation (Placement(transformation(extent={{170,110},{150,130}})));
  Buildings.Templates.Plants.Controls.Utilities.PlaceholderInteger phReqResChiWatAirHan(final
      have_inp=cfg.have_chiWat, final u_internal=0)
    "Placeholder value if signal is not available"
    annotation (Placement(transformation(extent={{170,70},{150,90}})));
  Buildings.Templates.Plants.Controls.Utilities.PlaceholderInteger phReqPlaHeaWatEquZon(final
      have_inp=cfg.have_heaWat, final u_internal=0)
    "Placeholder value if signal is not available"
    annotation (Placement(transformation(extent={{170,-90},{150,-70}})));
  Buildings.Templates.Plants.Controls.Utilities.PlaceholderInteger phReqPlaChiWatEquZon(final
      have_inp=cfg.have_chiWat, final u_internal=0)
    "Placeholder value if signal is not available"
    annotation (Placement(transformation(extent={{170,-130},{150,-110}})));
  Buildings.Templates.Plants.Controls.Utilities.PlaceholderInteger phReqResHeaWatEquZon(final
      have_inp=cfg.have_heaWat, final u_internal=0)
    "Placeholder value if signal is not available"
    annotation (Placement(transformation(extent={{170,-170},{150,-150}})));
  Buildings.Templates.Plants.Controls.Utilities.PlaceholderInteger phReqResChiWatEquZon(final
      have_inp=cfg.have_chiWat, final u_internal=0)
    "Placeholder value if signal is not available"
    annotation (Placement(transformation(extent={{170,-210},{150,-190}})));
  Buildings.Controls.OBC.CDL.Integers.Add reqPlaHeaWat
    "Sum of HW plant requests of all loads served"
    annotation (Placement(transformation(extent={{110,184},{90,204}})));
  Buildings.Controls.OBC.CDL.Integers.Add reqPlaChiWat
    "Sum of CHW plant requests of all loads served"
    annotation (Placement(transformation(extent={{110,144},{90,164}})));
  Buildings.Controls.OBC.CDL.Integers.Add reqResHeaWat
    "Sum of HW reset requests of all loads served"
    annotation (Placement(transformation(extent={{110,104},{90,124}})));
  Buildings.Controls.OBC.CDL.Integers.Add reqResChiWat
    "Sum of CHW reset requests of all loads served"
    annotation (Placement(transformation(extent={{110,64},{90,84}})));
  Buildings.Templates.Plants.Controls.Pumps.Generic.ResetLocalDifferentialPressure
    resDpHeaWatLoc[nSenDpHeaWatRem](
    dpLocSet_min=fill(dat.dpHeaWatLocSet_min, nSenDpHeaWatRem),
    dpLocSet_max=fill(dat.dpHeaWatLocSet_max, nSenDpHeaWatRem))
    if cfg.have_heaWat and not have_senDpHeaWatRemWir
    "Local HW DP reset"
    annotation (Placement(transformation(extent={{-70,-10},{-50,10}})));
  Buildings.Templates.Plants.Controls.Pumps.Generic.ResetLocalDifferentialPressure
    resDpChiWatLoc[nSenDpChiWatRem](
    dpLocSet_min=fill(dat.dpChiWatLocSet_min, nSenDpChiWatRem),
    dpLocSet_max=fill(dat.dpChiWatLocSet_max, nSenDpChiWatRem))
    if cfg.have_chiWat and not have_senDpChiWatRemWir
    "Local CHW DP reset"
    annotation (Placement(transformation(extent={{-70,-50},{-50,-30}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput y1HeaCooChiWatPum_actual
    annotation (Placement(transformation(extent={{-300,260},{-260,300}}),
        iconTransformation(extent={{-140,20},{-100,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput y1HeaCooHeaWatPum_actual
    annotation (Placement(transformation(extent={{-300,220},{-260,260}}),
        iconTransformation(extent={{-140,60},{-100,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yEnaHeaCooChiWatPum
    annotation (Placement(transformation(extent={{260,320},{300,360}}),
        iconTransformation(extent={{100,-40},{140,0}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yEnaHeaCooHeaWatPum
    annotation (Placement(transformation(extent={{260,280},{300,320}}),
        iconTransformation(extent={{100,0},{140,40}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput y1FourPipeASHP_actual
    annotation (Placement(transformation(extent={{-300,300},{-260,340}}),
        iconTransformation(extent={{-140,-80},{-100,-40}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yEnaFourPipeASHP
    annotation (Placement(transformation(extent={{260,240},{300,280}}),
        iconTransformation(extent={{-20,-20},{20,20}},
        rotation=-90,
        origin={-40,-120})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yModFourPipeASHP
    annotation (Placement(transformation(extent={{260,200},{300,240}}),
        iconTransformation(extent={{-20,-20},{20,20}},
        rotation=-90,
        origin={0,-120})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TSetFourPipeASHP annotation (
     Placement(transformation(extent={{260,160},{300,200}}), iconTransformation(
          extent={{-20,-20},{20,20}},
        rotation=-90,
        origin={40,-120})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con(k=false)
    annotation (Placement(transformation(extent={{-190,-230},{-170,-210}})));
equation
  /* Control point connection - start */
  // Inputs from plant control bus
  connect(bus.TChiWatPriRet, ctl.TChiWatPriRet);
  connect(bus.TChiWatPriSup, ctl.TChiWatPriSup);
  connect(bus.TChiWatSecRet, ctl.TChiWatSecRet);
  connect(bus.TChiWatSecSup, ctl.TChiWatSecSup);
  connect(bus.THeaWatPriRet, ctl.THeaWatPriRet);
  connect(bus.THeaWatPriSup, ctl.THeaWatPriSup);
  connect(bus.THeaWatSecRet, ctl.THeaWatSecRet);
  connect(bus.THeaWatSecSup, ctl.THeaWatSecSup);
  connect(bus.TOut, ctl.TOut);
  connect(bus.VChiWatPri_flow, ctl.VChiWatPri_flow);
  connect(bus.VChiWatSec_flow, ctl.VChiWatSec_flow);
  connect(bus.VHeaWatPri_flow, ctl.VHeaWatPri_flow);
  connect(bus.VHeaWatSec_flow, ctl.VHeaWatSec_flow);
  connect(bus.dpChiWatLoc, ctl.dpChiWatLoc);
  connect(bus.dpChiWatLocSet, ctl.dpChiWatLocSet);
  connect(bus.dpChiWatRem, ctl.dpChiWatRem);
  connect(bus.dpChiWatRem, resDpChiWatLoc.dpRem);
  connect(bus.dpHeaWatLoc, ctl.dpHeaWatLoc);
  connect(bus.dpHeaWatLocSet, ctl.dpHeaWatLocSet);
  connect(bus.dpHeaWatRem, ctl.dpHeaWatRem);
  connect(bus.dpHeaWatRem, resDpHeaWatLoc.dpRem);

  connect(busHp[:].y1_actual, ctl.u1Hp_actual[1:nHp]);
  connect(ctl.TSupSet[1:nHp], busHp[:].TSet);
  connect(ctl.y1HeaHp[1:nHp], busHp[:].y1Hea);
  connect(ctl.y1Hp[1:nHp], busHp[:].y1);

  connect(y1FourPipeASHP_actual, ctl.u1Hp_actual[nHp+1]);
  connect(ctl.TSupSet[nHp+1], TSetFourPipeASHP);
  connect(ctl.yMod[nHp+1], yModFourPipeASHP);
  connect(ctl.y1Hp[nHp+1], yEnaFourPipeASHP);

  connect(ctl.y1ValChiWatHpInlIso[1:nHp], busValChiWatHpInlIso[:].y1);
  connect(ctl.y1ValChiWatHpOutIso[1:nHp], busValChiWatHpOutIso[:].y1);
  connect(ctl.y1ValHeaWatHpInlIso[1:nHp], busValHeaWatHpInlIso[:].y1);
  connect(ctl.y1ValHeaWatHpOutIso[1:nHp], busValHeaWatHpOutIso[:].y1);
  connect(busPumHeaWatPri.y1_actual, ctl.u1PumHeaWatPri_actual[1:nHp]);
  connect(busPumHeaWatSec.y1_actual, ctl.u1PumHeaWatSec_actual[1:nHp]);
  connect(busPumChiWatPri.y1_actual, ctl.u1PumChiWatPri_actual[1:nHp]);
  connect(busPumChiWatSec.y1_actual, ctl.u1PumChiWatSec_actual[1:nHp]);
  connect(ctl.y1PumHeaWatPri[1:nHp], busPumHeaWatPri.y1);
  connect(ctl.y1PumHeaWatSec[1:nHp], busPumHeaWatSec.y1);
  connect(ctl.y1PumChiWatPri[1:nHp], busPumChiWatPri.y1);
  connect(ctl.y1PumChiWatSec[1:nHp], busPumChiWatSec.y1);
  connect(ctl.yPumChiWatPriDed[1:nHp], busPumChiWatPri.y);
  connect(ctl.yPumChiWatPriHdr, busPumChiWatPri.y);
  connect(ctl.yPumChiWatSec, busPumChiWatSec.y);
  connect(ctl.yPumHeaWatPriDed[1:nHp], busPumHeaWatPri.y);
  connect(ctl.yPumHeaWatPriHdr, busPumHeaWatPri.y);
  connect(ctl.yPumHeaWatSec, busPumHeaWatSec.y);

  connect(y1HeaCooHeaWatPum_actual, ctl.u1PumHeaWatPri_actual[nHp+1]);
  connect(y1HeaCooChiWatPum_actual, ctl.u1PumChiWatPri_actual[nHp+1]);
  connect(ctl.y1PumChiWatPri[nHp+1], yEnaHeaCooChiWatPum);
  connect(ctl.y1PumHeaWatPri[nHp+1], yEnaHeaCooHeaWatPum);

  connect(bus.u1SchCoo, ctl.u1SchCoo);
  connect(bus.u1SchHea, ctl.u1SchHea);
  connect(busHrc.y1_actual, ctl.u1Hrc_actual);
  connect(bus.TChiWatRetUpsHrc, ctl.TChiWatRetUpsHrc);
  connect(bus.THeaWatRetUpsHrc, ctl.THeaWatRetUpsHrc);
  // Outputs to plant control bus
  connect(ctl.TChiWatSupSet, bus.TChiWatSupSet);
  connect(ctl.THeaWatSupSet, bus.THeaWatSupSet);
  connect(ctl.dpChiWatRemSet, bus.dpChiWatRemSet);
  connect(ctl.dpHeaWatRemSet, bus.dpHeaWatRemSet);

  connect(ctl.yValHeaWatMinByp, busValHeaWatMinByp.y);
  connect(ctl.yValChiWatMinByp, busValChiWatMinByp.y);

  connect(ctl.y1Hrc, busHrc.y1);
  connect(ctl.y1CooHrc, busHrc.y1Coo);
  connect(ctl.TSupSetHrc, busHrc.TSet);
  connect(ctl.y1PumChiWatHrc, busPumChiWatHrc.y1);
  connect(ctl.y1PumHeaWatHrc, busPumHeaWatHrc.y1);
  /* Control point connection - stop */
  connect(busAirHan.reqResChiWat, reqResChiWatAirHan.u) annotation (Line(
      points={{260,140},{240,140},{240,80},{212,80}},
      color={255,204,51},
      thickness=0.5));
  connect(busEquZon.reqPlaHeaWat, reqPlaHeaWatEquZon.u) annotation (Line(
      points={{260,-140},{240,-140},{240,-80},{212,-80}},
      color={255,204,51},
      thickness=0.5));
  connect(busEquZon.reqResHeaWat, reqResHeaWatEquZon.u) annotation (Line(
      points={{260,-140},{240,-140},{240,-160},{212,-160}},
      color={255,204,51},
      thickness=0.5));
  connect(busEquZon.reqPlaChiWat, reqPlaChiWatEquZon.u) annotation (Line(
      points={{260,-140},{240,-140},{240,-120},{212,-120}},
      color={255,204,51},
      thickness=0.5));
  connect(busEquZon.reqResChiWat, reqResChiWatEquZon.u) annotation (Line(
      points={{260,-140},{240,-140},{240,-200},{212,-200}},
      color={255,204,51},
      thickness=0.5));
  connect(busAirHan.reqPlaChiWat, reqPlaChiWatAirHan.u) annotation (Line(
      points={{260,140},{240,140},{240,160},{212,160}},
      color={255,204,51},
      thickness=0.5));
  connect(busAirHan.reqPlaHeaWat, reqPlaHeaWatAirHan.u) annotation (Line(
      points={{260,140},{240,140},{240,200},{212,200}},
      color={255,204,51},
      thickness=0.5));
  connect(busAirHan.reqResHeaWat, reqResHeaWatAirHan.u[1:1]) annotation (Line(
      points={{260,140},{240,140},{240,120},{212,120}},
      color={255,204,51},
      thickness=0.5));
  connect(reqPlaHeaWatAirHan.y, phReqPlaHeaWatAirHan.u)
    annotation (Line(points={{188,200},{172,200}}, color={255,127,0}));
  connect(reqPlaChiWatAirHan.y, phReqPlaChiWatAirHan.u)
    annotation (Line(points={{188,160},{172,160}}, color={255,127,0}));
  connect(reqResHeaWatAirHan.y, phReqResHeaWatAirHan.u)
    annotation (Line(points={{188,120},{172,120}}, color={255,127,0}));
  connect(reqResChiWatAirHan.y, phReqResChiWatAirHan.u)
    annotation (Line(points={{188,80},{172,80}}, color={255,127,0}));
  connect(reqPlaHeaWatEquZon.y, phReqPlaHeaWatEquZon.u) annotation (Line(points
        ={{188,-80},{180,-80},{180,-80},{172,-80}}, color={255,127,0}));
  connect(reqPlaChiWatEquZon.y, phReqPlaChiWatEquZon.u)
    annotation (Line(points={{188,-120},{172,-120}}, color={255,127,0}));
  connect(reqResChiWatEquZon.y, phReqResChiWatEquZon.u)
    annotation (Line(points={{188,-200},{172,-200}}, color={255,127,0}));
  connect(reqResHeaWatEquZon.y, phReqResHeaWatEquZon.u) annotation (Line(points
        ={{188,-160},{178,-160},{178,-160},{172,-160}}, color={255,127,0}));
  connect(phReqPlaHeaWatAirHan.y, reqPlaHeaWat.u1)
    annotation (Line(points={{148,200},{112,200}}, color={255,127,0}));
  connect(phReqPlaHeaWatEquZon.y, reqPlaHeaWat.u2) annotation (Line(points={{148,
          -80},{140,-80},{140,188},{112,188}}, color={255,127,0}));
  connect(phReqPlaChiWatAirHan.y, reqPlaChiWat.u1)
    annotation (Line(points={{148,160},{112,160}}, color={255,127,0}));
  connect(phReqPlaChiWatEquZon.y, reqPlaChiWat.u2) annotation (Line(points={{148,
          -120},{138,-120},{138,148},{112,148}}, color={255,127,0}));
  connect(phReqResHeaWatAirHan.y, reqResHeaWat.u1)
    annotation (Line(points={{148,120},{112,120}}, color={255,127,0}));
  connect(phReqResChiWatAirHan.y, reqResChiWat.u1)
    annotation (Line(points={{148,80},{112,80}}, color={255,127,0}));
  connect(phReqResHeaWatEquZon.y, reqResHeaWat.u2) annotation (Line(points={{148,
          -160},{136,-160},{136,108},{112,108}}, color={255,127,0}));
  connect(phReqResChiWatEquZon.y, reqResChiWat.u2) annotation (Line(points={{148,
          -200},{134,-200},{134,68},{112,68}}, color={255,127,0}));
  connect(reqPlaHeaWat.y, ctl.nReqPlaHeaWat) annotation (Line(points={{88,194},
          {-40,194},{-40,18},{-22,18}},color={255,127,0}));
  connect(reqPlaChiWat.y, ctl.nReqPlaChiWat) annotation (Line(points={{88,154},
          {-38,154},{-38,16},{-22,16}},color={255,127,0}));
  connect(reqResHeaWat.y,ctl.nReqResHeaWat)  annotation (Line(points={{88,114},
          {-36,114},{-36,14},{-22,14}},color={255,127,0}));
  connect(reqResChiWat.y,ctl.nReqResChiWat)  annotation (Line(points={{88,74},{
          -34,74},{-34,12},{-22,12}},
                                  color={255,127,0}));
  connect(resDpHeaWatLoc.dpLocSet, ctl.dpHeaWatLocSet) annotation (Line(points={
          {-48.2,0},{-40,0},{-40,-22},{-22,-22}}, color={0,0,127}));
  connect(resDpChiWatLoc.dpLocSet, ctl.dpChiWatLocSet) annotation (Line(points={
          {-48.2,-40},{-40,-40},{-40,-28},{-22,-28}}, color={0,0,127}));
  connect(ctl.dpChiWatRemSet, resDpChiWatLoc.dpRemSet) annotation (Line(points={
          {22,-12},{40,-12},{40,-60},{-80,-60},{-80,-34},{-72,-34}}, color={0,0,
          127}));
  connect(ctl.dpHeaWatRemSet, resDpHeaWatLoc.dpRemSet) annotation (Line(points={
          {22,-10},{34,-10},{34,-10},{42,-10},{42,-62},{-82,-62},{-82,6},{-72,6}},
        color={0,0,127}));
  connect(con.y, busHrc.y1_actual) annotation (Line(points={{-168,-220},{-160,
          -220},{-160,-280},{-240,-280}}, color={255,0,255}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  annotation (
    defaultComponentName="ctl", Documentation(info="<html>
<p>
This class implements the sequence of operation for plants with 
air-to-water heat pumps.
It is based on the controller
<a href=\"modelica://Buildings.Templates.Plants.Controls.HeatPumps.AirToWater\">
Buildings.Templates.Plants.Controls.HeatPumps.AirToWater</a>.
</p>
<h4>Control points</h4>
<p>
The control sequence requires the following external input points in
addition to those already included in the HP plant template.
</p>
<ul>
<li>Outdoor air temperature <code>TOut</code>:
AI signal with a dimensionality of zero</li>
<li>HW differential pressure from remote sensor(s) <code>dpHeaWatRem</code>:
AI signal with a dimensionality of one, the number of remote
sensors is specified by the parameter <code>nSenDpHeaWatRem</code>.</li>
<li>CHW differential pressure from remote sensor(s) <code>dpChiWatRem</code> – 
only for heating and cooling plants:
AI signal with a dimensionality of one, the number of remote
sensors is specified by the parameter <code>nSenDpChiWatRem</code>.</li>
<li>
Inside the sub-bus <code>busAirHan[:]</code> or <code>busEquZon[:]</code>,
with a dimensionality of one
<ul>
<li>HW plant requests yielded by the air handler or zone
equipment controller <code>bus(AirHan|EquZon)[:].reqPlaHeaWat</code>:
AI signal (Integer), with a dimensionality of one
</li>
<li>HW reset requests yielded by the air handler or zone
equipment controller <code>bus(AirHan|EquZon)[:].reqResHeaWat</code>:
AI signal (Integer), with a dimensionality of one
</li>
<li>
CHW plant requests yielded by the air handler or zone equipment controller 
<code>bus(AirHan|EquZon)[:].reqPlaChiWat</code> – 
only for heating and cooling plants:
AI signal (Integer), with a dimensionality of one
</li>
<li>
CHW reset requests yielded by the air handler or zone equipment controller 
<code>bus(AirHan|EquZon)[:].reqResChiWat</code> – 
only for heating and cooling plants:
AI signal (Integer), with a dimensionality of one
</li>
</ul>
</ul>
</html>"));
end AirToWater;
